% chap2.tex
\part{검증 결과}
\label{part:algorithm}

% ---------------------------------------------------------------------------- %
%                                  NEW SECTION                                 %
% ---------------------------------------------------------------------------- %

\chapter{ASHRAE 140-modified 사례 분석}
\label{chapter:ashrae140-modified}

모든 테이블에서 연도별, 용도별 소요량, 소요량 합계 및 1차소요량 합계는 $kWh/m^2$ 단위, 온실가스는 $ kg/m^2$, 비용은 $1,000/m^2$ 단위로 기술하였다.

\section{용도프로필별}
20개 용도프로필에 대하여 시뮬레이션을 수행한 결과는 아래와 같다. 

\begin{defaulttable}
\tiny
\caption{용도프로필별 ASHRAE 140-modified 시뮬레이션 결과}

% PythonReplacePoint: ASHRAE 140-modified 프로필별 결과
\begin{tabular}{lrrrrrrrrrrrrrr}
\toprule
 & \multicolumn{4}{|c}{연료별 소요량} & \multicolumn{6}{|c}{용도별 소요량} & \multicolumn{4}{|c}{합계} \\
 & 전기 & 가스 & 등유 & 지역 & 난방 & 냉방 & 조명 & 유체 & 급탕 & 태양광 & 소요량 & 1차소요량 & 온실가스 & 비용 \\
유형 &  &  &  &  &  &  &  &  &  &  &  &  &  &  \\
\midrule
주거공간 & 108.1 & 36.0 & 0.0 & 0.0 & 25.7 & 53.0 & 18.2 & 11.2 & 36.0 & 0.0 & 144.2 & 337.0 & 56.4 & 20.4 \\
소규모사무실 & 63.0 & 9.2 & 0.0 & 0.0 & 9.7 & 33.7 & 15.7 & 3.9 & 9.2 & 0.0 & 72.3 & 183.4 & 30.5 & 11.0 \\
대규모사무실 & 76.1 & 9.2 & 0.0 & 0.0 & 10.2 & 38.2 & 23.5 & 4.1 & 9.2 & 0.0 & 85.3 & 219.5 & 36.5 & 13.1 \\
회의실 및 세미나실 & 76.4 & 9.2 & 0.0 & 0.0 & 10.3 & 33.9 & 28.7 & 3.5 & 9.2 & 0.0 & 85.6 & 220.2 & 36.6 & 13.2 \\
강당 & 76.5 & 9.2 & 0.0 & 0.0 & 8.4 & 35.4 & 28.7 & 3.9 & 9.2 & 0.0 & 85.7 & 220.4 & 36.6 & 13.2 \\
구내식당 & 56.8 & 383.8 & 0.0 & 0.0 & 11.2 & 24.7 & 18.3 & 2.6 & 383.8 & 0.0 & 440.6 & 578.5 & 103.5 & 39.2 \\
화장실 & 75.5 & 0.0 & 0.0 & 0.0 & 7.1 & 35.5 & 28.7 & 4.1 & 0.0 & 0.0 & 75.5 & 207.6 & 34.3 & 12.3 \\
그 외 체류공간 & 76.4 & 9.2 & 0.0 & 0.0 & 10.3 & 33.9 & 28.7 & 3.5 & 9.2 & 0.0 & 85.6 & 220.2 & 36.6 & 13.2 \\
부속공간 & 75.5 & 0.0 & 0.0 & 0.0 & 7.1 & 35.5 & 28.7 & 4.1 & 0.0 & 0.0 & 75.5 & 207.6 & 34.3 & 12.3 \\
창고/설비/문서실 & 75.5 & 0.0 & 0.0 & 0.0 & 7.1 & 35.5 & 28.7 & 4.1 & 0.0 & 0.0 & 75.5 & 207.6 & 34.3 & 12.3 \\
전산실 & 232.3 & 12.9 & 0.0 & 0.0 & 0.0 & 176.0 & 43.8 & 12.5 & 12.9 & 0.0 & 245.1 & 652.9 & 108.1 & 38.8 \\
주방 및 조리실 & 102.0 & 0.0 & 0.0 & 0.0 & 1.5 & 79.6 & 18.3 & 2.6 & 0.0 & 0.0 & 102.0 & 280.5 & 46.4 & 16.6 \\
병실 & 139.5 & 35.2 & 0.0 & 0.0 & 28.6 & 56.5 & 43.8 & 10.6 & 35.2 & 0.0 & 174.7 & 422.5 & 70.5 & 25.5 \\
객실 & 60.2 & 35.2 & 0.0 & 0.0 & 27.1 & 14.1 & 14.6 & 4.4 & 35.2 & 0.0 & 95.4 & 204.3 & 34.5 & 12.6 \\
교실(초중고) & 36.7 & 6.9 & 0.0 & 0.0 & 5.6 & 17.8 & 11.6 & 1.6 & 6.9 & 0.0 & 43.6 & 108.5 & 18.1 & 6.5 \\
강의실(대학) & 41.4 & 5.9 & 0.0 & 0.0 & 6.0 & 23.3 & 10.0 & 2.1 & 5.9 & 0.0 & 47.3 & 120.4 & 20.0 & 7.2 \\
매장(상점/백화점) & 94.5 & 11.1 & 0.0 & 0.0 & 9.0 & 43.1 & 37.6 & 4.8 & 11.1 & 0.0 & 105.6 & 272.1 & 45.2 & 16.3 \\
전시실(전시관/박물관) & 56.6 & 9.2 & 0.0 & 0.0 & 3.2 & 29.7 & 20.9 & 2.8 & 9.2 & 0.0 & 65.8 & 165.7 & 27.5 & 9.9 \\
열람실(도서관) & 97.4 & 11.1 & 0.0 & 0.0 & 12.6 & 42.2 & 37.6 & 5.1 & 11.1 & 0.0 & 108.5 & 280.1 & 46.5 & 16.7 \\
체육시설 & 109.4 & 81.0 & 0.0 & 0.0 & 10.3 & 45.9 & 46.9 & 6.3 & 81.0 & 0.0 & 190.5 & 390.1 & 66.1 & 24.2 \\
구내식당(초중고) & 28.0 & 285.3 & 0.0 & 0.0 & 3.8 & 15.3 & 7.8 & 1.1 & 285.3 & 0.0 & 313.3 & 390.9 & 70.5 & 26.9 \\
주방 및 조리실(초중고) & 78.0 & 0.0 & 0.0 & 0.0 & 1.5 & 61.0 & 13.6 & 1.9 & 0.0 & 0.0 & 78.0 & 214.5 & 35.5 & 12.7 \\
체육시설(초중고) & 60.6 & 81.0 & 0.0 & 0.0 & 6.7 & 29.4 & 21.9 & 2.7 & 81.0 & 0.0 & 141.6 & 255.6 & 43.9 & 16.2 \\
교실(어린이집) & 50.5 & 9.2 & 0.0 & 0.0 & 8.9 & 23.6 & 15.7 & 2.4 & 9.2 & 0.0 & 59.8 & 149.0 & 24.9 & 9.0 \\
\bottomrule
\end{tabular}


\end{defaulttable}


\section{기상데이터별}
18개 기상데이터에 대하여 시뮬레이션을 수행한 결과는 아래와 같다. 

\begin{defaulttable}
\tiny
\caption{기상데이터별 ASHRAE 140-modified 시뮬레이션 결과}

% PythonReplacePoint: ASHRAE 140-modified 지역별 결과
\begin{tabular}{lrrrrrrrrrrrrrr}
\toprule
 & \multicolumn{4}{|c}{연료별 소요량} & \multicolumn{6}{|c}{용도별 소요량} & \multicolumn{4}{|c}{합계} \\
 & 전기 & 가스 & 등유 & 지역 & 난방 & 냉방 & 조명 & 유체 & 급탕 & 태양광 & 소요량 & 1차소요량 & 온실가스 & 비용 \\
유형 &  &  &  &  &  &  &  &  &  &  &  &  &  &  \\
\midrule
강원특별자치도 철원군 & 61.1 & 9.2 & 0.0 & 0.0 & 12.0 & 29.5 & 15.7 & 3.9 & 9.2 & 0.0 & 70.3 & 178.1 & 29.6 & 10.7 \\
강원특별자치도 춘천시 & 63.4 & 9.2 & 0.0 & 0.0 & 12.5 & 31.2 & 15.7 & 4.1 & 9.2 & 0.0 & 72.6 & 184.4 & 30.6 & 11.0 \\
경기도 의정부시 & 62.5 & 9.2 & 0.0 & 0.0 & 10.3 & 32.7 & 15.7 & 3.9 & 9.2 & 0.0 & 71.8 & 182.1 & 30.3 & 10.9 \\
경상북도 안동시 & 63.5 & 9.2 & 0.0 & 0.0 & 11.1 & 32.7 & 15.7 & 4.1 & 9.2 & 0.0 & 72.7 & 184.7 & 30.7 & 11.1 \\
대전광역시 서구 & 62.5 & 9.2 & 0.0 & 0.0 & 9.4 & 33.6 & 15.7 & 3.8 & 9.2 & 0.0 & 71.7 & 182.0 & 30.3 & 10.9 \\
서울특별시 중구 & 63.0 & 9.2 & 0.0 & 0.0 & 9.7 & 33.7 & 15.7 & 3.9 & 9.2 & 0.0 & 72.3 & 183.4 & 30.5 & 11.0 \\
세종특별자치시 세종시 & 61.5 & 9.2 & 0.0 & 0.0 & 9.8 & 32.3 & 15.7 & 3.8 & 9.2 & 0.0 & 70.7 & 179.2 & 29.8 & 10.7 \\
인천광역시 남동구 & 60.4 & 9.2 & 0.0 & 0.0 & 9.0 & 31.8 & 15.7 & 3.9 & 9.2 & 0.0 & 69.6 & 176.1 & 29.3 & 10.6 \\
전북특별자치도 전주시 완산구 & 63.0 & 9.2 & 0.0 & 0.0 & 8.8 & 34.3 & 15.7 & 4.1 & 9.2 & 0.0 & 72.2 & 183.2 & 30.4 & 11.0 \\
충청남도 홍성군 & 60.9 & 9.2 & 0.0 & 0.0 & 9.2 & 32.2 & 15.7 & 3.9 & 9.2 & 0.0 & 70.2 & 177.7 & 29.5 & 10.6 \\
충청북도 청주시 상당구 & 62.1 & 9.2 & 0.0 & 0.0 & 10.3 & 32.4 & 15.7 & 3.7 & 9.2 & 0.0 & 71.3 & 180.8 & 30.1 & 10.8 \\
경상남도 창원시 의창구 & 62.7 & 9.2 & 0.0 & 0.0 & 8.5 & 34.6 & 15.7 & 4.0 & 9.2 & 0.0 & 72.0 & 182.7 & 30.3 & 10.9 \\
광주광역시 서구 & 62.4 & 9.2 & 0.0 & 0.0 & 8.6 & 34.4 & 15.7 & 3.8 & 9.2 & 0.0 & 71.7 & 181.8 & 30.2 & 10.9 \\
대구광역시 달서구 & 64.4 & 9.2 & 0.0 & 0.0 & 9.7 & 34.9 & 15.7 & 4.1 & 9.2 & 0.0 & 73.7 & 187.3 & 31.1 & 11.2 \\
부산광역시 연제구 & 61.9 & 9.2 & 0.0 & 0.0 & 7.0 & 35.3 & 15.7 & 4.0 & 9.2 & 0.0 & 71.1 & 180.4 & 30.0 & 10.8 \\
울산광역시 남구 & 62.0 & 9.2 & 0.0 & 0.0 & 8.1 & 34.2 & 15.7 & 4.0 & 9.2 & 0.0 & 71.2 & 180.6 & 30.0 & 10.8 \\
전라남도 무안군 & 60.9 & 9.2 & 0.0 & 0.0 & 8.3 & 33.1 & 15.7 & 3.9 & 9.2 & 0.0 & 70.2 & 177.7 & 29.5 & 10.6 \\
제주특별자치도 제주시 & 58.4 & 9.2 & 0.0 & 0.0 & 5.7 & 32.9 & 15.7 & 4.1 & 9.2 & 0.0 & 67.6 & 170.7 & 28.4 & 10.2 \\
\bottomrule
\end{tabular}


\end{defaulttable}